---
title: "日本のデータセンター調査レポート（地方・新規計画・市場動向）"
date: 2026-03-29
updatedDate: 2026-07-24
category: "一般リサーチ"
tags: ["データセンター", "地方分散", "PUE", "再エネ", "北海道", "印西", "堺", "infrastructure"]
excerpt: "日本の地方データセンター、新規建設計画、市場規模・動向、温室効果ガス排出・電力消費、PUE値、集積エリア情報をまとめた調査レポート。"
draft: false
---

## 1. 地方にあるデータセンター

### 北海道
- **石狩データセンター（さくらインターネット）**: 2011年開設。クラウドコンピューティングに最適化された日本最大級の郊外型大規模データセンター
- **石狩RE100データセンターパーク**: 約25ヘクタールに総ラック数10万台規模のアジア最大級の再エネデータセンターパークを構築する計画。今後10〜20年で3.6GWの再エネ発電が見込まれる
- **石狩再エネデータセンター第1号**: 総電力容量15MW、2026年第1四半期竣工予定
- **苫小牧（ソフトバンク/IDCフロンティア）**: 総受電容量50MW、事業総額約650億円、2026年度開業予定。再生可能エネルギー100%で運営予定。経済産業省が最大300億円を補助
- **美唄ホワイトデータセンター**: 雪冷房システムを活用し、PUE 1.04を実現

### 東北
- 仙台、白河など一部地域にデータセンターが存在
- 日本政策投資銀行の調査（2025年4月）で、東北地方もDC適地として相応しいと指摘
- 北海道・九州に次ぐ第3の分散先候補

### 関西
- **大阪堺（KDDI AIデータセンター）**: シャープ堺工場跡地を活用。延べ床面積約5.7万m²、2026年1月稼働開始。NVIDIA GB200 NVL72搭載、直接液体冷却方式採用、再エネ100%
- **大阪堺（ソフトバンク）**: シャープ堺工場跡地の約45万m²を約1,000億円で取得。受電容量約150MW、将来的に250MW超に拡大予定。2026年中稼働開始目指す
- **大阪・京都（EdgeConneX）**: 2026年初頭に建設開始、2027年Q4サービス開始。完成時総容量140MW以上
- **オプテージ曽根崎データセンター（大阪市北区）**: 地上14階建・延床面積約14,600m²、2025年9月竣工、2026年1月運用開始

### 九州
- **北九州（Global Compute Infrastructure / GCI）**: 合計120MW規模のデータセンターキャンパス。2026年着工、最初の60MWフェーズが2027年9月稼働開始予定
- 政府方針で北海道・九州を東京・大阪に続く第3・第4の拠点とする方向性

### 中部・北陸・中国・四国・沖縄
- 検索結果では大規模な新規計画の情報は限定的。中部・関西でデータセンター・半導体工場の新増設に伴う需要増が見込まれている

---

## 2. 新規建設中・計画中の大型データセンター（2024-2026年）

### 主要プロジェクト一覧

| 事業者 | 場所 | 規模 | 稼働予定 | 備考 |
|--------|------|------|----------|------|
| ソフトバンク | 大阪堺 | 150MW（将来250MW超） | 2026年中 | シャープ堺工場跡地、約1,000億円 |
| KDDI | 大阪堺 | 大規模 | 2026年1月 | シャープ堺工場跡地、100億円で取得 |
| ソフトバンク/IDCフロンティア | 北海道苫小牧 | 50MW | 2026年度 | 事業総額約650億円 |
| EdgeConneX | 大阪・京都 | 140MW以上 | 2027年Q4 | 2026年初頭建設開始 |
| GCI | 北九州 | 120MW | 2027年9月（第1フェーズ60MW） | 2026年着工 |
| 石狩再エネDC第1号 | 北海道石狩 | 15MW | 2026年Q1 | 再エネ100% |
| オプテージ | 大阪市北区 | 14,600m² | 2026年1月 | 地上14階建 |

### 全体動向
- 2025年以降の開業予定：20社29施設が確認済み
- 東京圏15件、関西圏9件でこの2エリアが約8割を占める
- DC新設・増設のピークは2026年〜2028年頃と予想

---

## 3. 日本のデータセンター市場の規模・動向

### 市場規模
- **2023年**: 売上高2兆7,361億円
- **2024年**: 約4兆180億円（見込み）
- **2028年**: 5兆812億円に達する見込み
- **年平均成長率**: 約6%（2024-2029年）、9.51%（2025-2030年、kW基準）

### 総床面積
- **2024年**: 前年度比6.1%増の461万8,610m²（見込み）
- 15,000m²超のハイパースケールDCの新設が寄与

### 建設投資
- **2028年**: 投資規模が1兆円を超える見込み（IDC Japan予測）
- **NTT DATA**: 2023-2027年度に1.5兆円以上の投資を計画

### 施設数
- 日本のデータセンター数: 219（2024年3月時点）
- 参考: 米国5,381、欧州2,100

### 成長要因
- ハイパースケールデータセンター需要（大手クラウド事業者）
- クラウド市場の堅実な成長
- 生成AI需要によるGPU活用の拡大

---

## 4. データセンターの温室効果ガス排出量・電力消費

### 電力消費推計

データセンター電力消費の推計は**出典系列によって前提（生成AI需要の織り込み・効率改善の想定）が大きく異なる**ため、系列を分けて示します（単位は TWh に統一。1TWh = 1,000GWh）。

- **系列A（環境省アニュアルレポート系の従来推計）**: 2022年度 約8TWh → **2030年 約17TWh**（倍増以上）→ **2050年 約41.2TWh**
- **系列B（デジタルインフラ有識者会合・富士キメラ資料系の近年推計）**: **2024年 約19TWh** → **2034年 57〜66TWh**（2024年比で約3倍。約1,500万〜1,800万世帯分に相当）

> ※ 系列Aは生成AI需要が本格化する前の前提を含む保守的な推計で、**系列Bとは接続して時系列として読めません**（系列Aの2030年17TWhが系列Bの2024年19TWhを下回るのはこのため）。直近の需要急増を踏まえた計画論としては系列Bが実勢に近いとみられます。

### 電力負荷の地域集中
- 2030年には東京圏・関西圏でデータセンターが電力負荷の約7%を占める見込み

### 脱炭素化の課題
- 2034年時点でも石炭・ガスが全体の40%以上を占める見込み
- 再生可能エネルギーは2030年に17%に達する見込み
- 日本と韓国のDCは世界のDC電力需要の約5%を占める

### 政府の施策
- **エネルギー使用合理化法（省エネ法）ベンチマーク制度**: 2022年4月からDC業がベンチマーク対象に追加。PUE目標値1.4（上位15%の水準）
- **GX戦略地域公募**: 2026年夏に選定先発表予定
- **補助制度**: 2026年から、再エネ・原子力で全電力を調達するDCの投資を最大半額補助

---

## 5. 各データセンターのPUE（Power Usage Effectiveness）値

### PUE基本情報
- **日本国内平均**: PUE 1.7
- **省エネ法ベンチマーク目標**: PUE 1.4（上位15%水準）

### 各社・施設のPUE
| 施設・事業者 | PUE | 備考 |
|-------------|-----|------|
| 美唄ホワイトデータセンター（北海道） | 1.04 | 雪冷房システム活用 |
| NTTファシリティーズ新モデル | 1.14 | 従来比50%超の省エネ |
| 省エネ法ベンチマーク目標 | 1.4 | 上位15%の水準 |
| 国内平均 | 1.7 | - |

### 富士通の取り組み
- PUE改善に関する取り組みを公開（富士通公式サイト）

### KDDI大阪堺DC
- 直接液体冷却方式を採用し、再エネ100%で運営

---

## 6. データセンター集積エリアの情報

### 石狩（北海道）
- さくらインターネットの石狩データセンターを中心に集積
- RE100ゾーン（約25ヘクタール）でアジア最大級のデータセンターパーク構想
- 冷涼な気候による自然冷却の優位性
- 今後10〜20年で3.6GWの再エネ発電ポテンシャル

### 印西（千葉県）
- 「データセンター銀座」と呼ばれる日本最大のDC集積地
- 金融業界のシステム要件変化とクラウドコンピューティング拡大が背景
- 地盤が強固で災害リスクが低い
- 東京都心から約40km、複数の高速道路・鉄道アクセス

### 堺（大阪府）
- シャープ堺工場跡地がAIデータセンター集積地に急変貌
- KDDI: 2026年1月稼働（延べ床面積5.7万m²）
- ソフトバンク: 2026年中稼働（受電容量150MW、将来250MW超）
- 既存工場インフラ（電力・冷却設備）の再利用が可能

---

## Sources

- [2025年以降に開業するデータセンターはどこにある、20社29施設を調査](https://xtech.nikkei.com/atcl/nxt/column/18/03054/122500010/)
- [東北地域におけるデータセンター適地性についての調査](https://www.dbj.jp/upload/investigate/docs/e68fb3d2f50477aed2a720217f56b266.pdf)
- [データセンタービジネス市場調査総覧 2025](https://www.fcr.co.jp/pr/25029.htm)
- [デジタルインフラ整備に関する有識者会合 第7回事務局説明資料](https://www.meti.go.jp/policy/mono_info_service/joho/conference/digital_infrastructure/0007/004_jimukyokusiryou.pdf)
- [データセンター全国分散構想、ソフトバンク・NTTが描く未来図](https://newswitch.jp/p/40749)
- [日本のデータセンター市場 - 集中から分散へ（JLL）](https://www.jll.com/ja-jp/insights/japans-data-centre-market-expands-beyond-tokyo-and-osaka)
- [データセンター市場動向2025](https://www.icr.co.jp/newsletter/wtr435-20250627-sadaka.html)
- [令和7年版 情報通信白書 データセンター](https://www.soumu.go.jp/johotsusintokei/whitepaper/ja/r07/html/nd218100.html)
- [日本のデータセンター市場規模/シェア分析（Mordor Intelligence）](https://www.marketresearch.co.jp/insights/data-center-market-mordor/)
- [国内データセンター建設投資予測（IDC Japan）](https://my.idc.com/getdoc.jsp?containerId=prJPJ53297625)
- [日本に進出する外資系データセンターまとめ2024-2025](https://cafe-dc.com/special/foreign-owned-data-centers-expanding-into-japan-2024-2025/)
- [データセンターの建設ラッシュ](https://s-port.shinwart.com/tech-column/kuroiwa14/)
- [KDDI大阪堺AIデータセンター 2026年1月稼働](https://saitoshika-west.com/blog-entry-9769.html)
- [ソフトバンク シャープ堺工場取得](https://www.softbank.jp/corp/news/press/sbkk/2025/20250314_01/)
- [KDDI大阪堺データセンターの3つの秘密](https://www.businessinsider.jp/article/2601-kddi-osaka-sakai-datacenter-secrets/)
- [データセンター業のベンチマーク制度（資源エネルギー庁）](https://www.enecho.meti.go.jp/category/saving_and_new/saving/enterprise/factory/support-tools/data/2023_01benchmark.pdf)
- [富士通PUE改善の取り組み](https://www.fujitsu.com/jp/about/environment/pue/)
- [JDCC PUEガイドライン](https://www.jdcc.or.jp/pue_guide/)
- [IIJカーボンニュートラルデータセンター](https://www.iij.ad.jp/datacenter/tech/cn/)
- [印西が「データセンター銀座」と呼ばれる歴史的背景](https://www.scsk.jp/sp/netxdc/column/inzai_datacenter.html)
- [石狩再エネデータセンター第1号](https://www.cbre-propertysearch.jp/article/data_center_market_02/)
- [石狩データセンター（さくらインターネット）](https://datacenter.sakura.ad.jp/location/ishikari/)
- [北海道データセンター関連情報 統合ポータルサイト](https://hokkaidodatacenter.jp/ishikari/area/)
- [再エネ100%のデータセンターが北海道に相次いで開設](https://www.mirait-one.com/miraiz/newsflash/article113.html)
- [データセンターにおける再エネ活用促進 アニュアルレポート（環境省）](https://www.env.go.jp/content/000146667.pdf)
- [第7回デジタルインフラ有識者会合 富士経済資料](https://www.meti.go.jp/policy/mono_info_service/joho/conference/digital_infrastructure/0007/005_fujichimera.pdf)
- [NTTファシリティーズ データセンター省エネ](https://www.ntt-f.co.jp/news/2025/20251029-01.html)
- [NTT DATA データセンター戦略](https://www.nttdata.com/jp/ja/trends/data-insight/2025/0430/)
- [日本のデータセンターの電力消費量は2034年までに3倍に増加](https://cafe-dc.com/japan/data-center-energy-consumption-in-japan-to-triple-by-2034-report/)
- [IEA Electricity 2025 徹底解説](https://www.enegaeru.com/explanationoftheieaselectricity2025/)
- [データセンターの電力消費量 2030年に日本超え IEA報告書](https://www.jaif.or.jp/information/ai_energy)
- [再エネやデータセンターの集積支援、自治体の公募を開始（日経）](https://www.nikkei.com/article/DGXZQOUA236I60T21C25A2000000/)
- [北海道における再生可能エネルギー×データセンターの可能性](https://www.pref.hokkaido.lg.jp/fs/8/6/1/2/7/3/6/_/%E8%AC%9B%E6%BC%94%E4%BC%9A%E8%B3%87%E6%96%99.pdf)
